---
title: BACnet-to-fault verification
parent: BACnet
nav_order: 3
---

# BACnet-to-fault verification

This document defines the verification practice we need for both development testing and future live HVAC deployments.

## Goal

Use **independent BACnet-side evidence** plus **Open-FDD-side evidence** to prove that fault detection is behaving correctly.

This is stronger than merely checking whether a page loads or whether a fault appears somewhere in the UI.

## Required evidence chain

The target verification chain is:

1. **Fake BACnet device schedule is known**
   - use the deterministic schedules in [`openclaw/bench/fake_bacnet_devices/README.md`](https://github.com/bbartling/open-fdd-afdd-stack/tree/main/openclaw/bench/fake_bacnet_devices/README.md)
   - know which devices and points should be healthy vs faulted during the review window

2. **DIY BACnet server RPC confirms source values**
   - use RPC methods such as:
     - `client_read_property`
     - `client_read_multiple`
     - `client_point_discovery`
     - `client_supervisory_logic_checks`
   - confirm the real present values seen by the BACnet gateway

3. **Open-FDD graph confirms BACnet addressing is modeled correctly**
   - query the data model for BACnet devices, point addressing, object identifiers, equipment relationships, polling points
   - use the SPARQL assets in [`openclaw/bench/sparql/README.md`](https://github.com/bbartling/open-fdd-afdd-stack/tree/main/openclaw/bench/sparql/README.md)

4. **Open-FDD rules context is understood**
   - identify the relevant YAML rule(s) under **`stack/`** (mounted into containers as the live rules directory—not duplicated under `openclaw/`)
   - note the rule inputs and rolling-window assumptions
   - make sure the point/equipment mapping actually supports the rule logic

5. **Open-FDD fault outputs match the expected behavior**
   - compare expected fault windows against:
     - `/download/faults`
     - `/faults/state`
     - `/faults/active`
     - frontend fault views when useful
  - interpret endpoints correctly: `/faults/active` is a current snapshot (one row per currently active equipment), `/download/faults` is a historical event log (and may include repeated equipment rows), and `/analytics/fault-summary` returns aggregate counts/summary metrics rather than repeated row-level equipment events
   - on fake bench windows, expect flatline activity in UTC minute **10-49** and bounds activity in UTC minute **50-54**

6. **Result is classified clearly** — PASS, FAIL, or INCONCLUSIVE

## Overnight expectation

The overnight process should increasingly automate the following:

- pull BACnet device and point-address evidence from the Open-FDD graph
- validate that expected BACnet devices are present
- validate that expected point object identifiers are present
- compare the modeled BACnet points to the fake-device schedules
- identify which YAML rules are most relevant to the current fake faults
- compare Open-FDD fault outputs to expected rule behavior
- write a durable report for the morning review (template: `openclaw/reports/overnight-bacnet-verification-template.md`)

## Important interpretation rule for the current fake bench

Do not treat an out-of-bounds spike like `180.0` on `SA-T`, `RA-T`, `MA-T`, or `ZoneTemp` as an automatic product bug.

On this bench that value is intentionally injected by the fake devices during the UTC out-of-bounds window defined in `openclaw/bench/fake_bacnet_devices/fault_schedule.py`.

The right question is not simply "did a spike happen?" but: **did the spike happen in the scheduled UTC window, and did Open-FDD surface the expected `bad_sensor_flag` over the expected rolling window?**

## Minimum overnight report contents

Every overnight BACnet verification report should include:

- date/time window
- target branch context (`master` and optional dev branch if relevant)
- expected BACnet devices
- observed BACnet devices from SPARQL
- expected point/object identifiers
- observed point/object identifiers from SPARQL
- RPC observations from DIY BACnet server
- relevant YAML rule files
- rolling-window notes
- observed Open-FDD fault outputs
- PASS / FAIL / INCONCLUSIVE summary
- follow-up actions

## Current practical limitation

Full unattended graph verification can still be blocked by missing backend auth (`OFDD_API_KEY`) for `POST /data-model/sparql` from the test bench.

That does not change the target practice. It means the environment must be corrected so the verification chain can run unattended.
